<!doctype html><html lang="ru"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="robots" content="noindex,nofollow"><title>Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS) — RIGO</title><link rel="stylesheet" href="../../../style.css"><link rel="stylesheet" href="../../../scenario.css"><link rel="stylesheet" href="../../../subpages.css"><link rel="stylesheet" href="../../../catalog.css"><link rel="stylesheet" href="../../../requests.css"><script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Product", "@id": "../../../catalog/products/power-x-3-34-mvt-6-7-mvt-ch-string-type-liquid-cooled-ess/index.html#product", "url": "../../../catalog/products/power-x-3-34-mvt-6-7-mvt-ch-string-type-liquid-cooled-ess/index.html", "name": "Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)", "sku": "rigo-14c7cf946606", "image": ["../../../assets/products/sistema-nakopleniya-energii-bess-power-x-3-34-mvt-6-7-mvt-ch-string-type-liquid-cooled-ess.jpg"], "description": "Для проектов с управлением батарейными группами — стрингами.", "category": "Контейнеры String-type", "additionalProperty": [{"@type": "PropertyValue", "name": "Мощность", "value": "3,34 МВт"}, {"@type": "PropertyValue", "name": "Номинальная энергия", "value": "6 687,94 кВт·ч"}]}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Главная", "item": "../../../index.html"}, {"@type": "ListItem", "position": 2, "name": "Каталог", "item": "../../../catalog/index.html"}, {"@type": "ListItem", "position": 3, "name": "Контейнеры String-type", "item": "../../../catalog/string/index.html"}, {"@type": "ListItem", "position": 4, "name": "Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)", "item": "../../../catalog/products/power-x-3-34-mvt-6-7-mvt-ch-string-type-liquid-cooled-ess/index.html"}]}]}</script></head><body><header class="wrap contact-header"><div class="header-top"><a href="../../../index.html" class="brand"><img src="../../../assets/rigo-logo.png" alt="RIGO"><span>Системы накопления энергии<br>для бизнеса и промышленности</span></a><a class="header-email" href="mailto:zakaz@zolt.pro">zakaz@zolt.pro</a><a class="header-phone" href="tel:+78432044355">+7 (843) 204-43-55</a><a class="btn header-contact" href="../../../contacts/index.html">Связаться с нами <b>↗</b></a><button class="menu" aria-label="Открыть меню" aria-expanded="false">☰</button></div><nav><a href="../../../solutions/index.html">Задачи бизнеса</a><a href="../../../catalog/index.html">Оборудование</a><a href="../../../engineering/index.html">Интеграция</a><a href="../../../approach/index.html">Наш подход</a><a href="../../../index.html#process">Этапы проекта</a><a href="../../../index.html#faq">Вопросы и ответы</a></nav></header><main class="wrap full-catalog"><div class="breadcrumbs"><a href="../../../index.html">Главная</a><span>/</span><a href="../../../catalog/index.html">Каталог</a><span>/</span><a href="../../../catalog/string/index.html">Контейнеры String-type</a><span>/</span><span>Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)</span></div><section class="product-hero"><div class="product-main-photo"><img src="../../../assets/products/sistema-nakopleniya-energii-bess-power-x-3-34-mvt-6-7-mvt-ch-string-type-liquid-cooled-ess.jpg" alt="Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)"></div><div><p class="eyebrow">Контейнеры String-type</p><h1>Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)</h1><p class="product-lead">Для проектов с управлением батарейными группами — стрингами.</p><dl class="product-key"><div><dt>Мощность</dt><dd>3,34 МВт</dd></div><div><dt>Номинальная энергия</dt><dd>6 687,94 кВт·ч</dd></div></dl><p class="price-request">Стоимость — по конфигурации проекта</p><a class="btn" href="#product-request">Запросить предложение ↗</a></div></section><div class="product-anchor-nav"><a href="#purpose">Назначение</a><a href="#specifications">Характеристики</a><a href="#delivery">Подбор и поставка</a></div><section class="page-section" id="purpose"><h2>Как использовать на объекте</h2><div class="detail-grid"><article><h3>Поддержка нагрузки</h3><p>Запас энергии можно использовать в периоды повышенного потребления. При подборе проверяем мощность, длительность пиков и возможность заряда между ними.</p></article><article><h3>Работа с генерацией</h3><p>Согласуем накопление и выдачу энергии с графиком солнечной станции или генератора. Совместимость определяется схемой подключения и управлением.</p></article><article><h3>Резервирование</h3><p>Для выбранных нагрузок отдельно определяем время поддержки, допустимый перерыв и необходимые устройства переключения.</p></article></div></section><section class="page-section" id="specifications"><h2>Технические характеристики</h2><p class="spec-explanation">Для многовариантных моделей параметры приведены по исполнениям. Номинальный запас энергии не равен полезной энергии на нагрузке; длительность работы рассчитывается под объект.</p><details class="spec-group" open><summary>Основные параметры</summary><div class="table-scroll" role="region" aria-label="Основные параметры" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Серия</th><td>Power X</td></tr><tr><th scope="row">Модель</th><td>3.34MW/6.7MWh</td></tr><tr><th scope="row">Тип системы</th><td>Стринговая контейнерная BESS</td></tr><tr><th scope="row">Мощность по обозначению модели</th><td>3,34 МВт</td></tr><tr><th scope="row">Номинальная энергоёмкость батарей</th><td>6 687,94 кВт·ч</td></tr><tr><th scope="row">Номинальное напряжение ячейки</th><td>3,2 В</td></tr><tr><th scope="row">Ёмкость ячейки</th><td>314 А·ч</td></tr><tr><th scope="row">Конфигурация батарейной системы</th><td>416S1P × 16</td></tr><tr><th scope="row">Диапазон напряжения батарей</th><td>1 164,8–1 497,6 В</td></tr><tr><th scope="row">Количество батарейных контейнеров</th><td>1</td></tr><tr><th scope="row">Уровень управления батарейной системой</th><td>Аккумуляторные кластеры</td></tr><tr><th scope="row">Охлаждение аккумуляторов</th><td>Жидкостное</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Номинальная полная мощность на стороне AC</summary><div class="table-scroll" role="region" aria-label="Номинальная полная мощность на стороне AC" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Номинальная полная мощность на стороне AC</th><td>3 350 кВА</td></tr><tr><th scope="row">Коэффициент искажения напряжения AC при номинальной мощности</th><td>Менее 3%</td></tr><tr><th scope="row">Постоянная составляющая при номинальной мощности</th><td>Не более 0,5%</td></tr><tr><th scope="row">Номинальное напряжение AC</th><td>660 В</td></tr><tr><th scope="row">Диапазон напряжения сети</th><td>561–726 В</td></tr><tr><th scope="row">Коэффициент мощности при номинальной мощности</th><td>Более 0,99</td></tr><tr><th scope="row">Диапазон регулирования реактивной мощности</th><td>От −105 до +105%*</td></tr><tr><th scope="row">Номинальная частота сети</th><td>50 Гц</td></tr><tr><th scope="row">Допустимый диапазон частоты сети</th><td>45–55 Гц</td></tr><tr><th scope="row">Гальваническая развязка</th><td>Трансформаторная</td></tr><tr><th scope="row">Топология преобразования</th><td>Трёхуровневая</td></tr><tr><th scope="row">Охлаждение преобразователя</th><td>Интеллектуальное воздушное</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Номинальная полная мощность</summary><div class="table-scroll" role="region" aria-label="Номинальная полная мощность" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Номинальная полная мощность</th><td>3 800 кВА</td></tr><tr><th scope="row">Соотношение напряжений</th><td>35/0,66 кВ</td></tr><tr><th scope="row">Группа соединения обмоток</th><td>Dy11</td></tr><tr><th scope="row">Исполнение трансформатора для указанных габаритов блока</th><td>Сухой</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Габариты блока PCS с трансформатором, Ш × В × Г</summary><div class="table-scroll" role="region" aria-label="Габариты блока PCS с трансформатором, Ш × В × Г" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Габариты блока PCS с трансформатором, Ш × В × Г</th><td>8 500 × 3 100 × 3 000 мм</td></tr><tr><th scope="row">Масса блока PCS с трансформатором</th><td>18 т</td></tr><tr><th scope="row">Габариты батарейного контейнера, Ш × В × Г</th><td>8 710 × 2 896 × 2 600 мм</td></tr><tr><th scope="row">Масса батарейного контейнера</th><td>Не более 60 т</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Рабочая температура окружающей среды</summary><div class="table-scroll" role="region" aria-label="Рабочая температура окружающей среды" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Рабочая температура окружающей среды</th><td>От −30 до +60 °C</td></tr><tr><th scope="row">Температурное снижение мощности</th><td>При температуре выше +45 °C</td></tr><tr><th scope="row">Рабочая относительная влажность</th><td>0–95%, без конденсации</td></tr><tr><th scope="row">Максимальная высота эксплуатации</th><td>4 000 м</td></tr><tr><th scope="row">Высотное снижение мощности</th><td>При эксплуатации выше 2 000 м</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Первичное регулирование частоты</summary><div class="table-scroll" role="region" aria-label="Первичное регулирование частоты" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Первичное регулирование частоты</th><td>Поддерживается</td></tr><tr><th scope="row">Инерционная поддержка</th><td>Поддерживается</td></tr><tr><th scope="row">Отклик по мощности</th><td>Быстрый; точное время не указано</td></tr><tr><th scope="row">Интерфейсы связи</th><td>LAN, оптоволоконная связь</td></tr><tr><th scope="row">Протоколы внешнего обмена данными</th><td>Modbus TCP, IEC 61850</td></tr></tbody></table></div></details><details class="spec-group" ><summary>Заявленный температурный разброс при жидкостном охлаждении</summary><div class="table-scroll" role="region" aria-label="Заявленный температурный разброс при жидкостном охлаждении" tabindex="0"><table><thead><tr><th scope="col">Параметр</th><th scope="col">Значение</th></tr></thead><tbody><tr><th scope="row">Заявленный температурный разброс при жидкостном охлаждении</th><td>Менее 3 °C</td></tr><tr><th scope="row">Пополнение охлаждающей жидкости</th><td>Автоматическое</td></tr><tr><th scope="row">Степень защиты ключевых модулей</th><td>IP66</td></tr><tr><th scope="row">Антикоррозионная защита ключевых модулей</th><td>C5</td></tr><tr><th scope="row">Степень защиты системы</th><td>IP54</td></tr><tr><th scope="row">Антикоррозионное исполнение системы</th><td>C3; C5 — опция</td></tr><tr><th scope="row">Характеристика по короткому замыканию на стороне DC</th><td>250 кА, по данным производителя</td></tr><tr><th scope="row">Быстродействие отключения на стороне DC</th><td>Миллисекундный уровень</td></tr><tr><th scope="row">Обнаружение неисправностей</th><td>Интеллектуальное</td></tr><tr><th scope="row">Обнаружение теплового разгона и защита</th><td>Предусмотрены</td></tr><tr><th scope="row">Средства пожаротушения по спецификации</th><td>Перфторгексанон / вода</td></tr></tbody></table></div></details></section><section class="page-section" id="delivery"><h2>Подбор и состав поставки</h2><p class="product-lead">Уточним нагрузку, условия размещения и режимы работы. В предложении зафиксируем исполнение оборудования, подключение, внешнюю коммутацию и объём пусконаладки.</p><a class="btn" href="../../../contacts/index.html">Обсудить комплектацию ↗</a></section><section class="page-section"><h2>Сравните другие модели</h2><div class="products-grid"><article class="product-card" data-category="string" data-search="power x 6,7 мвт / 13,4 мвт·ч (string-type liquid-cooled ess)"><a class="product-photo" href="../../../catalog/products/power-x-6-7-mvt-13-4-mvt-ch-string-type-liquid-cooled-ess/index.html"><img src="../../../assets/products/sistema-nakopleniya-energii-bess-power-x-6-7-mvt-13-4-mvt-ch-string-type-liquid-cooled-ess.jpg" alt="Power X 6,7 МВт / 13,4 МВт·ч (String-type Liquid-Cooled ESS)" loading="lazy"><span>↗</span></a><div class="product-copy"><p class="micro">Контейнеры String-type</p><h2><a href="../../../catalog/products/power-x-6-7-mvt-13-4-mvt-ch-string-type-liquid-cooled-ess/index.html">Power X 6,7 МВт / 13,4 МВт·ч (String-type Liquid-Cooled ESS)</a></h2><p>Для проектов с управлением батарейными группами — стрингами.</p><dl><div><dt>Мощность</dt><dd>6,7 МВт</dd></div><div><dt>Номинальный запас энергии</dt><dd>13 375,89 кВт·ч</dd></div></dl><div class="product-bottom"><span>Цена по запросу</span><a href="../../../catalog/products/power-x-6-7-mvt-13-4-mvt-ch-string-type-liquid-cooled-ess/index.html">Подробнее ↗</a></div></div></article></div></section><!-- lead-start --><section class="lead-section" id="product-request"><h2>Оставить заявку на подбор</h2><p>Расскажите о вашем объекте — сохраним выбранное решение вместе с заявкой.</p><form class="lead-form"><input type="hidden" name="product" value="Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)"><p class="lead-context wide">Power X 3,34 МВт / 6,7 МВт·ч (String-type Liquid-Cooled ESS)</p><label>Ваше имя<input name="name" autocomplete="name" maxlength="100" required placeholder="Как к вам обращаться"></label><label>Телефон или email<input name="contact" autocomplete="off" maxlength="150" required placeholder="Как с вами связаться"></label><label class="wide">Объект и задача<textarea name="message" maxlength="3000" placeholder="Где планируете установить систему и какую задачу нужно решить"></textarea></label><button type="submit" class="btn wide">Сохранить заявку локально <b>↗</b></button><p class="lead-note wide">Локальный просмотр: данные останутся только в этом браузере и не будут отправлены.</p><p class="wide" role="status" aria-live="polite"></p></form></section><!-- lead-end --></main><footer class="contact-footer" id="contacts"><div class="wrap"><h2>Есть вопросы?<br><em>Задайте их нам прямо сейчас</em></h2><div class="contact-footer-grid"><div class="contact-addresses"><div class="footer-primary"><div><span>Телефон</span><a href="tel:+78432044355">+7 (843) 204-43-55</a></div><div><span>Электронная почта</span><a href="mailto:zakaz@zolt.pro">zakaz@zolt.pro</a></div></div><div class="contact-office"><h3>Главный офис</h3><p>420061, Республика Татарстан, Казань,<br>ул. Николая Ершова, д. 1А, этаж 8, офис 832</p><h3>Производственная площадка</h3><p>420005, Казань, ул. Южно-Промышленная, д. 11</p></div></div><div class="contact-consult"><img src="../../../assets/rigo-logo.png" alt="RIGO"><h3>Обсудим вашу задачу</h3><p>Позвоните или напишите нам. Расскажите об объекте и о том, какую задачу должна решить система накопления энергии.</p><a class="btn" href="tel:+78432044355">Позвонить <b>↗</b></a><a class="contact-mail-link" href="mailto:zakaz@zolt.pro">Написать на почту ↗</a></div></div><details class="warehouse-list"><summary>Адреса складов</summary><ul><li>Москва, пр-д Ольминского, д. 3а, стр. 3</li><li>Московская область, Ивантеевка, Санаторный проезд, д. 1, к. 1</li><li>Ленинградская обл., с. Низинское, территория «Порзолово»</li><li>Волоколамск, село Язвище, территория Дорожная, здание 1</li><li>Нижний Новгород, ул. Коминтерна, 27</li><li>Самара, Заводское шоссе, д. 111, 3-й блок</li><li>Воронеж, пр-кт Патриотов, д. 49А</li><li>Ростов-на-Дону, ул. Доватора, д. 156/2</li><li>Екатеринбург, ул. Селькоровская, д. 86А</li><li>Новосибирск, ул. Сибиряков-Гвардейцев, д. 51/3</li><li>Красноярск, Северное шоссе, д. 15А</li><li>Хабаровск, Восточное шоссе, 10</li></ul></details><div class="footer-bottom"><span>© 2026 RIGO</span><details><summary>Юридические данные</summary><p>ООО «ЗОЛЬТ-ЭНЕРГЕТИКА»<br>ИНН: 1661035734 · КПП: 165501001<br>ОГРН: 1131690018195<br>Электронная почта: <a href="mailto:zakaz@zolt.pro">zakaz@zolt.pro</a></p></details></div></div></footer><script src="../../../subpages.js"></script><script src="../../../catalog.js"></script><script src="../../../requests.js"></script></body></html>